# Fork not ready! Marstek Venus Battery - Home Assistant Integration

[![GitHub Release](https://img.shields.io/github/v/release/ViperRNMC/marstek_venus_modbus)](https://github.com/ViperRNMC/marstek_venus_modbus/releases)
[![GitHub Issues](https://img.shields.io/github/issues/ViperRNMC/marstek_venus_modbus)](https://github.com/ViperRNMC/marstek_venus_modbus/issues)
[![Downloads](https://img.shields.io/github/downloads/ViperRNMC/marstek_venus_modbus/total)](https://github.com/ViperRNMC/marstek_venus_modbus/releases)

This is a custom HACS-compatible integration for the Marstek Venus E home battery system, using **Modbus TCP** via an **RS485-to-WiFi gateway**. No YAML required. The integration provides sensors, switches and number controls to monitor and manage the battery directly from Home Assistant.


### 🧩 Requirements

- A configured **Modbus RTU to Modbus TCP bridge** connected to the battery's RS485 port
- The IP address and port of the Modbus TCP (usually port 502)
- Home Assistant Core 2025.9 or later
- HACS installed


### 🔧 Features

- Native Modbus TCP polling via `pymodbus`
- Polling is handled centrally via the DataUpdateCoordinator with dynamic intervals per entity type
- Configurable scan intervals via the integration options UI
- Dependency entities are always polled, even if the related entity is disabled
- Fully asynchronous operation for optimal performance and responsiveness
- Sensors for voltage, current, SOC, power, energy, and fault/alarm status (combined bits)
- Switches for force charge/discharge control
- Adjustable charge/discharge power (0–2500W)
- Entities grouped under a device in Home Assistant
- Select entity support for multi-state control (e.g., force mode)
- Select entity for control modes (e.g., force mode, grid standard)
- Backup mode control and charge/discharge to SOC included
- Includes calculated sensors: round-trip efficiency (total/monthly) and stored energy
- Reset button to allow manual reset of the battery management system via Home Assistant
- Some advanced sensors are disabled by default to keep the UI clean
- UI-based configuration (Config Flow)
- Fully local, no cloud required


## 🚀 Installation

1. Add this repository to HACS **Integrations → Custom repositories**
[![Add repository to HACS](https://my.home-assistant.io/badges/hacs_repository.svg)](https://my.home-assistant.io/redirect/hacs_repository/?owner=hendrikausb&repository=marstek_venus_v3_modbus_direct)
2. Install the “Marstek Venus Modbus” integration
3. Restart Home Assistant
4. Add the integration via **Settings → Devices & Services**
[![Open your Home Assistant instance and show the integration](https://my.home-assistant.io/badges/config_flow_start.svg)](https://my.home-assistant.io/redirect/config_flow_start/?domain=marstek_modbus)  
5. Enter the connection details:
   - IP address of your Modbus TCP gateway
   - Port (default: 502)
   - Unit ID / Slave ID (default: 1, valid range: 1-255)
   - Device version (v1/v2 or v3)


## ✅ Tested Devices for Modbus TCP

The Marstek Venus Modbus integration has been tested with the following hardware:
- Elfin EW11 WiFi to RS485 Converter
- PUSR DR134 Modbus Gateway
- Waveshare RS485 to RJ45 Ethernet Converter
- M5Stack RS485 + Atom S3 Lite
For more details and updates, see GitHub issue [#25](https://github.com/ViperRNMC/marstek_venus_modbus/issues/25).


## ⚠️ Known Issues / Bugs

- **User Work Mode (AI Optimized) not reflected correctly**  
  Setting `User Work Mode` to `2 (Trade Mode)` in Home Assistant may not correctly show the updated state.  
  The Marstek app shows the correct mode, but Home Assistant may continue to display the previous state due to a discrepancy in the Modbus register response.  
  This is a known issue with the current Modbus firmware and integration handling.


## 📘 Modbus Registers Used

The following Modbus registers are used by this integration:

| Reg12 | Reg3  | Name                             | Type     | Bytes | Scale | Unit | HA type       | Description / Options / Commands                                            |
|:-----:|:-----:|:---------------------------------|:---------|:-----:|:-----:|:----:|:-------------:|:----------------------------------------------------------------------------|
| 30300 | 30300 | WiFi Status                      | uint16   | 2     | 1     | -    | binary_sensor | WiFi connection status (0=Disconnected, 1=Connected)                        |
| 30302 | 30302 | Cloud Status                     | uint16   | 2     | 1     | -    | binary_sensor | Cloud connection status (0=Disconnected, 1=Connected)                       |
| 30303 | 30303 | WiFi Signal Strength             | uint16   | 2     | -1    | dBm  | sensor        | WiFi signal strength in dBm                                                 |
| 30399 | 30204 | BMS Version                      | uint16   | 2     | 1     | -    | sensor        | Battery Management System version                                           |
|  N/A  | 30202 | VMS Version                      | uint16   | 2     | 1     | -    | sensor        | VMS version                                                                 |
| 30401 | 30200 | EMS Version                      | uint16   | 2     | 1     | -    | sensor        | EMS version                                                                 |
| 30402 | 30304 | MAC Address                      | char     | 12    | -     | -    | sensor        | MAC address                                                                 |
| 30800 | 30350 | Communication Module Firmware    | char     | 12    | -     | -    | sensor        | Firmware version of communication module                                    |
| 31000 | 31000 | Device Name                      | char     | 20    | -     | -    | sensor        | Device name stored as string                                                |
| 31100 |  N/A  | Software Version                 | uint16   | 2     | 0.01  | -    | sensor        | Software version                                                            |
| 31200 |  N/A  | SN Code                          | char     | 20    | -     | -    | sensor        | Serial number code                                                          |
| 32100 | 30100 | Battery Voltage                  | uint16   | 2     | 0.01  | V    | sensor        | Battery voltage                                                             |
| 32101 | 30101 | Battery Current                  | int16    | 2     | 0.01  | A    | sensor        | Battery current                                                             |
| 32102 | 30001 | Battery Power                    | int32/16 | 4/2   | 1     | W    | sensor        | Battery power                                                               |
| 32104 | 37005 | Battery SOC                      | uint16   | 2     | 1     | %    | sensor        | Battery State of Charge                                                     |
| 32105 | 32105 | Battery Total Energy             | uint16   | 2     | 0.001 | kWh  | sensor        | Total stored battery energy                                                 |
| 32200 | 32200 | AC Voltage                       | uint16   | 2     | 0.1   | V    | sensor        | Battery AC voltage                                                          |
| 32201 | 32201 | AC Current                       | int16    | 2     | 0.01  | A    | sensor        | Battery AC current                                                          |
| 32202 | 30006 | AC Power                         | int32/16 | 4/2   | 1     | W    | sensor        | Battery AC power                                                            |
| 32204 | 32204 | AC Frequency                     | int16    | 2     | 0.01  | Hz   | sensor        | Battery AC frequency                                                        |
| 32300 | 32300 | AC Offgrid Voltage               | uint16   | 2     | 0.1   | V    | sensor        | AC Offgrid voltage                                                          |
| 32301 | 32301 | AC Offgrid Current               | uint16   | 2     | 0.01  | A    | sensor        | AC Offgrid current                                                          |
| 32302 |  N/A  | AC Offgrid Power                 | int32    | 4     | 1     | W    | sensor        | AC Offgrid power                                                            |
| 33000 | 33000 | Total Charging Energy            | uint32   | 4     | 0.01  | kWh  | sensor        | Total energy charged into battery                                           |
| 33002 | 33002 | Total Discharging Energy         | int32    | 4     | 0.01  | kWh  | sensor        | Total energy discharged from battery                                        |
| 33004 | 33004 | Total Daily Charging Energy      | uint32   | 4     | 0.01  | kWh  | sensor        | Total daily energy charged into battery                                     |
| 33006 | 33006 | Total Daily Discharging Energ    | int32    | 4     | 0.01  | kWh  | sensor        | Total daily energy discharged from battery                                  |
| 33008 | 33008 | Total Monthly Charging Energy    | uint32   | 4     | 0.01  | kWh  | sensor        | Total monthly energy charged into battery                                   |
| 33010 | 33010 | Total Monthly Discharging Energy | int32    | 4     | 0.01  | kWh  | sensor        | Total monthly energy discharged from battery                                |
| 35000 | 35000 | Internal Temperature             | int16    | 2     | 0.1   | °C   | sensor        | Internal device temperature                                                 |
| 35001 | 35001 | Internal MOS1 Temperature        | int16    | 2     | 0.1   | °C   | sensor        | Internal MOS1 temperature                                                   |
| 35002 | 35002 | Internal MOS2 Temperature        | int16    | 2     | 0.1   | °C   | sensor        | Internal MOS2 temperature                                                   |
| 35010 | 35010 | Max Cell Temperature             | int16    | 2     | 1     | °C   | sensor        | Maximum cell temperature                                                    |
| 35011 | 35011 | Min Cell Temperature             | int16    | 2     | 1     | °C   | sensor        | Minimum cell temperature                                                    |
| 35100 | 35100 | Inverter State                   | uint16   | 2     | 1     | -    | sensor        | Inverter state (0=Sleep, 1=Standby, 2=Charge, 3=Discharge, 4=Backup, 5=OTA) |
| 37007 | 37007 | Max Cell Voltage                 | uint16   | 2     | 0.001 | V    | sensor        | Maximum cell voltage across battery cells                                   |
| 37008 | 37008 | Min Cell Voltage                 | uint16   | 2     | 0.001 | V    | sensor        | Minimum cell voltage across battery cells                                   |
|  N/A  | 34018 | Cell 1 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 1 voltage                                                              |
|  N/A  | 34019 | Cell 2 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 2 voltage                                                              |
|  N/A  | 34020 | Cell 3 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 3 voltage                                                              |
|  N/A  | 34021 | Cell 4 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 4 voltage                                                              |
|  N/A  | 34022 | Cell 5 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 5 voltage                                                              |
|  N/A  | 34023 | Cell 6 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 6 voltage                                                              |
|  N/A  | 34024 | Cell 7 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 7 voltage                                                              |
|  N/A  | 34025 | Cell 8 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 8 voltage                                                              |
|  N/A  | 34026 | Cell 9 Voltage                   | int16    | 2     | 0.001 | V    | sensor        | Cell 9 voltage                                                              |
|  N/A  | 34027 | Cell 10 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 10 voltage                                                             |
|  N/A  | 34028 | Cell 11 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 11 voltage                                                             |
|  N/A  | 34029 | Cell 12 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 12 voltage                                                             |
|  N/A  | 34030 | Cell 13 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 13 voltage                                                             |
|  N/A  | 34031 | Cell 14 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 14 voltage                                                             |
|  N/A  | 34032 | Cell 15 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 15 voltage                                                             |
|  N/A  | 34033 | Cell 16 Voltage                  | int16    | 2     | 0.001 | V    | sensor        | Cell 16 voltage                                                             |
| 36000 |  N/A  | Alarm Status                     | uint16   | 4     | -     | -    | sensor        | Alarm status bits (see bit descriptions)                                    |
| 36100 |  N/A  | Fault Status                     | uint16   | 8     | -     | -    | sensor        | Fault status bits (64 bits total over 4 registers)                          |
| 41010 |  N/A  | Discharge Limit                  | uint16   | 2     | 1     | -    | binary_sensor | Discharge limit mode (0=High 2500 W, 1=Low 800 W)                           |
| 41100 | 41100 | Modbus Address                   | uint16   | 2     | -     | -    | sensor        | Modbus address (slave ID)                                                   |
| 41200 | 41200 | Backup Function                  | uint16   | 2     | -     | -    | switch        | Battery backup switch (On=0 Enable, Off=1 Disable)                          |
| 42000 | 42000 | RS485 Control Mode               | uint16   | 2     | -     | -    | switch        | RS485 control mode (On=21930, Off=21947)                                    |
| 42010 | 42010 | Force Mode                       | uint16   | 2     | -     | -    | select        | Force mode (None=0, Charge=1, Discharge=2)                                  |
| 42011 | 42011 | Charge to SOC                    | uint16   | 2     | 1     | %    | number        | Charge/discharge to SOC (10–100%) step 1%                                   |
| 42020 | 42020 | Set Forcible Charge Power        | uint16   | 2     | -     | W    | number        | Power limit forced charging (0–2500 W step 50 W)                            |
| 42021 | 42021 | Set Forcible Discharge Power     | uint16   | 2     | -     | W    | number        | Power limit forced discharging (0–2500 W step 50 W)                         |
| 43000 | 43000 | User Work Mode                   | uint16   | 2     | -     | -    | select        | User work mode (Manual=0, Anti-Feed=1, Trade Mode=2)                        |
| 44000 |  N/A  | Charging Cutoff Capacity         | uint16   | 2     | 0.1   | %    | number        | Charging cutoff (80–100% step 0.1%)                                         |
| 44001 |  N/A  | Discharging Cutoff Capacity      | uint16   | 2     | 0.1   | %    | number        | Discharging cutoff (12–30% step 0.1%)                                       |
| 44002 | 44002 | Max Charge Power                 | uint16   | 2     | -     | W    | number        | Maximum charge power (0–2500 W step 50 W)                                   |
| 44003 | 44003 | Max Discharge Power              | uint16   | 2     | -     | W    | number        | Maximum discharge power (0–2500 W step 50 W)                                |
| 44100 |  N/A  | Grid Standard                    | uint16   | 2     | -     | -    | select        | Grid standards (Auto=0, EN50549=1, Netherlands=2, Germany=3, etc.)          |
| —     | —     | Round-Trip Efficiency Total      | -        | -     | -     | %    | sensor        | Efficiency from total charging/discharging and SOC                          |
| —     | —     | Round-Trip Efficiency Monthly    | -        | -     | -     | %    | sensor        | Efficiency from monthly charging/discharging and SOC                        |
| —     | —     | Conversion Efficiency            | -        | -     | -     | %    | sensor        | Actual charging/discharging conversion efficiency                           |
| —     | —     | Stored Energy                    | -        | -     | -     | kWh  | sensor        | Calculated stored energy from SOC and battery capacity                      |

_Note: For access to registers in the 42000–42999 range, the battery must be set to RS485 control mode._
